,Component,E_F [kW],E_P [kW],E_D [kW],E_L [kW],epsilon [%],y [%],y* [%]
0,CC,631894.9335324686,436475.7918529761,195419.1416794925,0.0,69.07410847764753,30.483803555153738,76.93496860557448
1,COMP,242503.852,231550.52165590102,10953.330344098986,0.0,95.48323449142615,1.7086308312204492,4.312239419881636
4,COND,2335.890772357045,,2335.890772357045,0.0,,0.36438004393456525,0.919621699762074
8,DEA,8193.234624124989,6432.211862603956,1761.022761521033,0.0,78.50637944218393,0.2747052896507274,0.6933007161270356
5,ECO,13422.261976262496,11947.850790493329,1474.4111857691687,0.0,89.0151809853161,0.22999620487651173,0.5804640083564686
6,EVA,74103.52951940602,62457.625214782536,11645.904304623486,0.0,84.28427852201872,1.8166667604472289,4.584900303826058
2,GEN1,251849.835,248072.08800000002,3777.7470000000003,0.0,98.50000020845755,0.5892979389805416,1.4872690788985459
3,GEN2,53227.232,52428.8235,798.4085,0.0,98.49999996242525,0.12454526031376527,0.3143271040595809
16,GT,510340.10436089174,494353.68700000003,15986.4173608917,0.0,96.86749733671984,2.4937516468033003,6.293725922678549
14,HC,39721.86352134674,39700.92963792615,20.933883420594036,0.0,99.94729883856192,0.0032655162864572446,0.008241504132679196
9,MIX,3089.459598533076,1667.99469914012,1421.464899392956,0.0,53.98985310997788,0.2217370129724018,0.559619474678102
12,PUMP1,37.6285023,30.537447196100864,7.091055103899136,0.0,81.15509608284586,0.0011061471712968632,0.0027916922421736823
10,PUMP1-MOTOR,38.2015252,37.6285023,0.5730228999999963,0.0,98.49999994241068,8.938693193552952e-05,0.00022559457810985436
13,PUMP2,455.769599,397.6066254880794,58.16297351192066,0.0,87.238514012445,0.009072952851409763,0.022898302094098617
11,PUMP2-MOTOR,462.710253,455.769599,6.940653999999981,0.0,98.49999995569581,0.0010826858170695497,0.0027324805185560282
7,SH,33352.32919156322,29007.199478954837,4345.129712608382,0.0,86.97203518335527,0.6778050473584475,1.7106431598955067
15,ST-SPLIT,,,-1.0813876986503601e-05,0.0,,-1.6868772367592858e-09,-4.2573377372914045e-09
17,ST1,28456.884453350693,27462.274,994.610453350693,0.0,96.50485120751306,0.15515117615024657,0.39157025942122387
18,ST2,28763.394703885817,25764.958,2998.4367038858163,0.0,89.57551174068915,0.4677318438115416,1.1804607864750734
TOT,TOT,641058.9194551281,339700.92963792617,254005.6169793939,47352.372837808005,52.9905940512702,39.62281929904476,100.00000010894261
