,Component,E_F [kW],E_P [kW],E_D [kW],E_L [kW],epsilon [%],y [%],y* [%]
0,CC,632673.6261859403,436538.71903503686,196134.9071509035,0.0,68.99903851954464,30.569893797304516,76.99870686112243
1,COMP,242450.6654506048,231491.841338354,10958.824112250804,0.0,95.47997771345219,1.7080594888552645,4.302218802452028
5,COND,2335.877280089358,,2335.877280089358,0.0,,0.36407349111460424,0.9170194768786107
2,DEA,8198.247588094096,6436.93620788917,1761.3113802049272,0.0,78.51600160547979,0.2745207501254344,0.6914562054536011
6,ECO,13420.781505908039,11945.589460200721,1475.192045707317,0.0,89.00815094070406,0.22992574255639495,0.5791313822780371
7,EVA,74111.00154974345,62466.702217865444,11644.299331877999,0.0,84.28802864840206,1.8148987301156942,4.571322891384189
3,GEN1,251851.7694261881,248073.99288479533,3777.776541392803,0.0,98.50000000000001,0.5888101681536618,1.483080766819989
4,GEN2,53224.8211537594,52426.44883645379,798.372317305617,0.0,98.50000000000145,0.12443555971381909,0.3134252689601716
15,GT,510289.26538580743,494302.4348767929,15986.830509014488,0.0,96.86710428899036,2.491732440264034,6.276115220300725
14,HC,39720.694748098285,39699.75712024864,20.937627849638464,0.0,99.94728786094397,0.0032633714672650233,0.008219700881298008
9,MIX,3089.687245624819,1668.125443665546,1421.5618019592728,0.0,53.99010679892313,0.22156684877498414,0.5580772034108911
10,MOT1,38.19522871823201,37.62230028745853,0.5729284307734779,0.0,98.50000000000001,8.929752248908064e-05,0.00022492043325866826
11,MOT2,462.2675747395896,455.3335611184957,6.93401362109388,0.0,98.49999999999999,0.0010807462224091218,0.0027221573657505776
12,PUMP1,37.62230028745853,30.538582478393693,7.083717809064837,0.0,81.1714920274925,0.001104079351599444,0.0027809282854858873
13,PUMP2,455.3335611184957,397.4986004156437,57.834960702852,0.0,87.29833123638319,0.009014247551034778,0.02270486804298019
8,SH,33340.84790689008,28997.229499724628,4343.618407165449,0.0,86.97208175600173,0.6770031675233752,1.7052191540416837
16,ST1,28456.174218799115,27461.427259986318,994.7469588127956,0.0,96.50428426827796,0.1550428188833429,0.39051809081434397
17,ST2,28761.64910044568,25763.393893773085,2998.255206672594,0.0,89.57551009609482,0.4673127521083096,1.1770560228516345
TOT,TOT,641594.9903240999,339699.7360380676,254724.9364910236,47170.31779500873,52.94613286591736,39.701827497608235,99.9999999217771
