,Component,E_F [kW],E_P [kW],E_D [kW],E_L [kW],epsilon [%],y [%],y* [%]
2,AFTCOOL,997.9633383123634,787.7293038649461,210.23403444741726,0.0,78.93369161206462,0.30967390367532016,0.5226860575072365
3,COND,2069.7882053028675,,2069.7882053028675,0.0,,3.04878986412444,5.145929105857128
0,DEA,1922.7464588024516,1305.5757721971981,617.1706866052535,0.0,67.90160846325796,0.9090899875340067,1.534416222561804
4,ECO,8259.90652333448,7728.395113546577,531.5114097879044,0.0,93.56516434796968,0.7829142105825921,1.3214492317210345
5,EV,22288.040743720696,21063.468068844726,1224.572674875971,0.0,94.50569617600428,1.8037907209444668,3.0445454050500222
6,FWPH,4624.276742559278,3877.3635121445095,746.9132304147691,0.0,83.84799889806347,1.1002002429208817,1.8569834933322138
1,GEN,27107.028207388415,26716.687001202026,390.34120618639145,0.0,98.56,0.5749710573875061,0.9704703935328524
17,HPST,8505.607876572292,7885.482592322789,620.1252842495031,0.0,92.7092185150274,0.913442098212421,1.5417619741583626
18,IPST,12174.333233150259,11055.557663512178,1118.775569638081,0.0,90.81037500606854,1.6479520021438698,2.7815115343553036
19,LPST,9189.433956685925,8165.987951553449,1023.4460051324759,0.0,88.86279601163191,1.507531929562793,2.5445021730200477
9,MOT_PUMP_COND,6.675242469684277,5.8742133733221635,0.8010290963621137,0.0,87.99999999999999,0.0011799127000533924,0.001991526925821411
10,MOT_PUMP_FW,487.95096146840154,429.3968460921933,58.55411537620827,0.0,87.99999999999997,0.0862499810388254,0.14557785468588838
11,MOT_PUMP_SF,4.866401437042938,4.282433264597785,0.583968172445153,0.0,87.99999999999999,0.0008601828151115268,0.0014518677842402642
12,PARAB,67888.8443463543,36681.66534183933,31207.179004514965,0.0,54.03194839301927,45.96805160698073,77.58761516738292
13,PUMP_COND,5.8742133733221635,4.794472145347252,1.0797412279749115,0.0,81.61896479827284,0.0015904545708073977,0.002684463945438793
14,PUMP_FW,429.3968460921933,365.8299382318893,63.566907860304,0.0,85.19623317245886,0.09363380459976502,0.1580407118417274
15,PUMP_SF,4.282433264597785,3.8357615191314838,0.44667174546630123,0.0,89.56967411123794,0.0006579457196052387,0.0011105199700481942
8,SF_MRG,4.400499165058137e-10,0.0,4.400499165058137e-10,0.0,0.0,6.481917916598691e-13,1.0940567095587982e-12
16,SF_SPL,,,2.2351741790771485e-11,0.0,,3.2924027512882235e-14,5.557113445378022e-14
7,SH,6137.553836302817,5805.497272048883,332.05656425393374,0.0,94.58975720441158,0.4891180096686467,0.8255625065440931
20,THR,4.709894824217204,,4.709894824217204,0.0,,0.006937656502426721,0.01170978982263484
TOT,TOT,67888.8443463543,26217.194395826893,40221.85620371299,1449.7937468144187,38.61782395657289,59.246635571684955,99.99999999999996
