,Component,E_F [kW],E_P [kW],E_D [kW],E_L [kW],epsilon [%],y [%],y* [%]
0,AFTCOOL,997.9624745227853,787.7074574061199,210.25501711666539,0.0,78.93157082712884,0.30969752686988805,0.5227244766960307
4,COND,2069.5832431671174,,2069.5832431671174,0.0,,3.048416255886887,5.145284201057277
6,DEA,1913.196003503964,1305.4217885505066,607.7742149534574,0.0,68.23251701130798,0.8952279657704025,1.5110148752579058
1,ECO,8261.43578187956,7727.669828300427,533.7659535791324,0.0,93.53906551268145,0.7862166526046821,1.3270196002409427
2,EV,22284.324041002543,21063.762895094787,1220.5611459077559,0.0,94.52278137913468,1.797839468778826,3.0344920897469914
5,FWPH,4624.526057070198,3878.009190796288,746.5168662739098,0.0,83.85744058826096,1.0995905373492452,1.855949235452799
7,GEN,27107.84197921188,26717.489054711226,390.3529245006517,0.0,98.56,0.5749747948092971,0.9704740033534973
8,HP extraction,,,0.0,0.0,,0.0,0.0
10,HPST,8505.52971992689,7885.591772516447,619.9379474104429,0.0,92.71135405055323,0.9131446743041404,1.5412556788803
9,IP extraction,,,0.0,0.0,,0.0,0.0
11,IPST,12175.608172361017,11056.414290112221,1119.1938822487946,0.0,90.80790161439822,1.6485294009799256,2.7824783657613334
12,LPST,9189.265336738703,8165.835916583208,1023.4294201554945,0.0,88.86277212973901,1.5074720436857418,2.5443940193315835
13,MOT_PUMP_COND,6.647888395704778,5.850141788220205,0.7977466074845734,0.0,88.0,0.0011750499692938505,0.0019833138045976966
14,MOT_PUMP_FW,488.43577691449144,429.8234836847525,58.61229322973895,0.0,88.0,0.0863336461900012,0.14571866453711912
15,MOT_PUMP_SF,4.88691062548765,4.300481350429132,0.5864292750585183,0.0,88.0,0.0008637876929659677,0.0014579482579200693
16,PARAB,67890.44111579198,36678.61800924754,31211.823106544434,0.0,54.0261889692093,45.97381103079069,77.597120505546
17,PUMP_COND,5.850141788220205,4.792563829167158,1.0575779590530465,0.0,81.92218244722586,0.0015577715237543855,0.0026292922413571353
18,PUMP_FW,429.8234836847525,365.93851926591685,63.88496441883565,0.0,85.13693019488645,0.09410008738914408,0.15882729008102936
19,PUMP_SF,4.300481350429132,3.852758336086567,0.44772301434256545,0.0,89.58900230324477,0.0006594787233433083,0.0011131043700475707
3,SH,6136.710944701537,5806.656684398234,330.0542603033036,0.0,94.62164238665545,0.48615718925787005,0.820562775929426
20,THR,14.279359525699325,,14.279359525699325,0.0,,0.02103294556791119,0.03550055945387489
TOT,TOT,67890.44111579198,26217.518478775542,40222.91407619136,1450.0085608250754,38.617393034845215,59.24680030814401,100.00000000000004
