,Component,E_F [kW],E_P [kW],E_D [kW],E_L [kW],epsilon [%],y [%],y* [%]
2,AFTCOOL,603.4944450618709,448.0074530184828,155.48699204338808,0.0,74.23555538652101,0.1158114189811702,0.15049628450318442
3,COND,2131.6319288739505,,2131.6319288739505,0.0,,1.587703994939806,2.0632123691373936
0,DEA,1805.958737811112,1232.4085442432643,573.5501935678478,0.0,68.24123488762476,0.42719754817484673,0.5551407997136945
4,ECO,7809.315198597792,6999.34594589067,809.9692527071219,0.0,89.62816543949262,0.6032896209153896,0.783971453124694
5,EV,21263.389883549207,18837.218927312108,2426.1709562371,0.0,88.58991454549705,1.8070855795725673,2.3482974986186202
6,FWPH,3959.6608561037856,3138.3446846176284,821.316171486157,0.0,79.25791623744482,0.6117411495454982,0.7949541668190181
1,GEN,30438.3144146778,30000.002687122047,438.3117275557518,0.0,98.56000000005129,0.3264678443979087,0.42424311889000704
16,HPST,11825.839172787033,10556.980942500915,1268.8582302861178,0.0,89.27045927357152,0.9450840240987253,1.228131348544323
17,IPST,13599.698635554161,11732.136162693168,1867.562472860992,0.0,86.2676186957661,1.3910170695029014,1.8076188210312107
18,LPST,9653.198935462004,8149.197309483715,1504.0016259782892,0.0,84.41965574279023,1.1202259440836595,1.4557272838188247
9,MOT_PUMP_COND,6.326428175050434,5.556122280456293,0.7703058945941402,0.0,87.82400000000001,0.0005737471510003442,0.000745581180417783
10,MOT_PUMP_FW,521.9505232959883,458.39782757946887,63.552695716519494,0.0,87.82400000000001,0.04733597180241832,0.06151282785654958
11,MOT_PUMP_SF,65.23017418320111,57.28774817465455,7.942426008546565,0.0,87.824,0.005915759344975019,0.007687495838199568
12,PUMP_COND,5.556122280456293,4.5257797845913235,1.0303424958649694,0.0,81.45572678468204,0.0007674302841322267,0.0009972713173983445
13,PUMP_FW,458.39782757946887,389.79601064056317,68.60181693890569,0.0,85.03443672472189,0.051096710149001766,0.06639988608559591
14,PUMP_SF,57.28774817465455,51.21311939807443,6.074628776580124,0.0,89.39628634370432,0.004524567419783141,0.005879649793188659
8,SF,134258.774662513,80913.86975626589,53344.904906247095,0.0,60.26709982990648,39.732900170093515,51.63267923612309
7,SH,15572.980934377432,14087.259721543409,1485.721212834023,0.0,90.45962221944107,1.1066101389415244,1.4380336219810064
15,ST,80913.86975626589,44594.47289712636,36319.39685913953,0.0,55.11350900835269,27.05178633607807,35.15364347116494
19,THR,21.31186716941851,,21.31186716941851,0.0,,0.015873723876141627,0.02062781447291669
TOT,TOT,134258.774662513,29406.495561481956,103316.16661280305,1536.1124882279862,21.90284816422705,76.95300874935303,100.00000000001428
